<!-- Generated by Trae Work -->
<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>AI服务器液冷模块技术深度分析报告</title>
<style>
@font-face { font-family: 'Outfit'; src: url('./_shared/fonts/Outfit-Bold.ttf') format('truetype'); font-weight: 700; font-display: swap; }
@font-face { font-family: 'Outfit'; src: url('./_shared/fonts/Outfit-Regular.ttf') format('truetype'); font-weight: 400; font-display: swap; }
@font-face { font-family: 'InstrumentSans'; src: url('./_shared/fonts/InstrumentSans-Regular.ttf') format('truetype'); font-weight: 400; font-display: swap; }
@font-face { font-family: 'InstrumentSans'; src: url('./_shared/fonts/InstrumentSans-Bold.ttf') format('truetype'); font-weight: 700; font-display: swap; }
@font-face { font-family: 'JetBrainsMono'; src: url('./_shared/fonts/JetBrainsMono-Regular.ttf') format('truetype'); font-weight: 400; font-display: swap; }

:root {
  --bg: #f8fafc; --bg2: #ffffff; --ink: #1e293b; --muted: #64748b;
  --rule: #e2e8f0; --accent: #0891b2; --accent2: #059669; --accent3: #dc2626; --accent4: #d97706;
}
* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body { font-family: 'InstrumentSans', -apple-system, 'PingFang SC', 'Microsoft YaHei', sans-serif; background: var(--bg); color: var(--ink); line-height: 1.7; font-size: 16px; -webkit-font-smoothing: antialiased; }
.container { max-width: 1080px; margin: 0 auto; padding: 0 2rem; }
.hero { background: linear-gradient(135deg, #0c4a6e 0%, #0e7490 50%, #0891b2 100%); color: #f8fafc; padding: 4rem 2rem 3rem; text-align: center; position: relative; overflow: hidden; }
.hero::before { content: ''; position: absolute; top: 0; left: 0; right: 0; bottom: 0; background: radial-gradient(circle at 20% 50%, rgba(8,145,178,0.15) 0%, transparent 50%), radial-gradient(circle at 80% 30%, rgba(5,150,105,0.08) 0%, transparent 50%); }
.hero-content { position: relative; z-index: 1; max-width: 900px; margin: 0 auto; }
.hero h1 { font-family: 'Outfit', sans-serif; font-size: 2.5rem; font-weight: 700; letter-spacing: -0.02em; margin-bottom: 0.75rem; line-height: 1.2; }
.hero .subtitle { font-size: 1.15rem; color: #94a3b8; margin-bottom: 1.5rem; }
.hero .meta { display: flex; justify-content: center; gap: 2rem; font-size: 0.9rem; color: #cbd5e1; flex-wrap: wrap; }
.hero .meta span { display: flex; align-items: center; gap: 0.4rem; }
.hero .meta .dot { width: 6px; height: 6px; border-radius: 50%; background: var(--accent); }
.hero .back-link { display: inline-block; margin-top: 1.5rem; padding: 0.5rem 1.25rem; background: rgba(255,255,255,0.15); border: 1px solid rgba(255,255,255,0.3); border-radius: 6px; color: #e2e8f0; text-decoration: none; font-size: 0.85rem; transition: all 0.2s; }
.hero .back-link:hover { background: rgba(255,255,255,0.25); }

.toc { background: var(--bg2); border-bottom: 1px solid var(--rule); padding: 1.5rem 2rem; position: sticky; top: 0; z-index: 100; box-shadow: 0 1px 3px rgba(0,0,0,0.05); }
.toc-inner { max-width: 1080px; margin: 0 auto; display: flex; gap: 1.5rem; flex-wrap: wrap; justify-content: center; }
.toc a { font-family: 'InstrumentSans', sans-serif; font-size: 0.85rem; color: var(--muted); text-decoration: none; padding: 0.3rem 0.6rem; border-radius: 4px; transition: all 0.2s; }
.toc a:hover { color: var(--accent); background: rgba(8,145,178,0.08); }

section { padding: 3rem 0; border-bottom: 1px solid var(--rule); }
section:last-of-type { border-bottom: none; }
h2 { font-family: 'Outfit', sans-serif; font-size: 1.75rem; font-weight: 700; color: var(--ink); margin-bottom: 1rem; padding-bottom: 0.5rem; border-bottom: 3px solid var(--accent); display: inline-block; }
h3 { font-family: 'Outfit', sans-serif; font-size: 1.25rem; font-weight: 700; color: var(--ink); margin: 1.75rem 0 0.75rem; }
h4 { font-family: 'InstrumentSans', sans-serif; font-size: 1.05rem; font-weight: 700; color: var(--accent); margin: 1.25rem 0 0.5rem; }
p { margin-bottom: 0.85rem; } p:last-child { margin-bottom: 0; }
strong { color: var(--ink); font-weight: 700; }
mark.key { background: none; color: var(--accent); font-weight: 600; }

.table-wrap { overflow-x: auto; overflow-y: auto; max-height: 600px; margin: 1.25rem 0; border: 1px solid var(--rule); border-radius: 6px; }
table { width: 100%; border-collapse: collapse; font-size: 0.88rem; min-width: 600px; }
thead { position: sticky; top: 0; z-index: 1; }
th { background: var(--accent); color: #fff; padding: 0.7rem 0.6rem; text-align: left; font-weight: 700; font-size: 0.82rem; white-space: nowrap; }
td { padding: 0.6rem 0.6rem; border-bottom: 1px solid var(--rule); vertical-align: top; }
tbody tr:nth-child(even) { background: rgba(8,145,178,0.03); }
tbody tr:hover { background: rgba(8,145,178,0.06); }

.callout { background: rgba(8,145,178,0.06); border-left: 4px solid var(--accent); padding: 1rem 1.25rem; margin: 1.25rem 0; border-radius: 0 6px 6px 0; }
.callout.warning { background: rgba(5,150,105,0.06); border-left-color: var(--accent2); }
.callout.success { background: rgba(220,38,38,0.06); border-left-color: var(--accent3); }
.callout-title { font-weight: 700; font-size: 0.9rem; margin-bottom: 0.4rem; color: var(--accent); }
.callout.warning .callout-title { color: var(--accent2); }
.callout.success .callout-title { color: var(--accent3); }

.stat-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(200px, 1fr)); gap: 1rem; margin: 1.5rem 0; }
.stat-card { background: var(--bg2); border: 1px solid var(--rule); border-radius: 8px; padding: 1.25rem; text-align: center; transition: transform 0.2s, box-shadow 0.2s; }
.stat-card:hover { transform: translateY(-2px); box-shadow: 0 4px 12px rgba(0,0,0,0.08); }
.stat-card .number { font-family: 'Outfit', sans-serif; font-size: 1.8rem; font-weight: 700; color: var(--accent); line-height: 1.1; }
.stat-card .number.red { color: var(--accent2); }
.stat-card .number.green { color: var(--accent3); }
.stat-card .number.amber { color: var(--accent4); }
.stat-card .label { font-size: 0.82rem; color: var(--muted); margin-top: 0.3rem; }

.chart-figure { margin: 2rem 0; }
.chart-figure figcaption { font-size: 0.9rem; font-weight: 700; color: var(--ink); margin-bottom: 0.75rem; text-align: center; }
.chart-container { min-height: 400px; }
.diagram { margin: 2rem 0; text-align: center; }
.diagram figcaption { font-size: 0.8rem; color: var(--muted); margin-top: 0.5rem; }
ul, ol { padding-left: 1.5rem; margin-bottom: 0.85rem; }
li { margin-bottom: 0.3rem; }

sup a { color: var(--accent); text-decoration: none; font-size: 0.75em; font-weight: 600; }
sup a:hover { text-decoration: underline; }

footer { background: #0c4a6e; color: #cbd5e1; padding: 3rem 2rem 2rem; margin-top: 3rem; }
footer .sources { max-width: 1080px; margin: 0 auto; }
footer h2 { color: #f8fafc; border-bottom-color: #0891b2; }
footer .sources ol { padding-left: 1.2rem; font-size: 0.85rem; color: #94a3b8; }
footer .sources li { margin-bottom: 0.5rem; overflow-wrap: break-word; word-break: break-all; }
footer .sources .src-title { color: #e2e8f0; word-break: normal; }
footer .sources .src-url { display: block; margin-top: 0.15rem; font-size: 0.82rem; color: #22d3ee; word-break: break-all; }

@media (max-width: 768px) {
  .container { padding: 0 1rem; }
  .hero { padding: 2.5rem 1rem 2rem; }
  .hero h1 { font-size: 1.75rem; }
  .hero .subtitle { font-size: 1rem; }
  .hero .meta { gap: 1rem; font-size: 0.8rem; }
  .toc { padding: 1rem; position: relative; }
  .toc-inner { gap: 0.75rem; }
  .toc a { font-size: 0.78rem; }
  h2 { font-size: 1.4rem; }
  h3 { font-size: 1.1rem; }
  section { padding: 2rem 0; }
  .stat-grid { grid-template-columns: 1fr 1fr; }
  .stat-card .number { font-size: 1.4rem; }
}
@media print { .toc { position: static; box-shadow: none; } section { page-break-before: auto; border-bottom: 1px solid #ccc; } .chart-container, .diagram { page-break-inside: avoid; } }
</style>

<style>

.site-nav {
  position: sticky; top: 0; z-index: 9999;
  display: flex; align-items: center; gap: 12px;
  padding: 10px 20px;
  backdrop-filter: blur(8px);
  -webkit-backdrop-filter: blur(8px);
  font-size: 14px;
}
.site-nav a { text-decoration: none; font-weight: 500; }
.site-nav a:hover { text-decoration: underline; }
@media (prefers-color-scheme: light) {
  .site-nav { background: rgba(246,248,250,0.92); border-bottom: 1px solid #d0d7de; }
  .site-nav a { color: #0969da; }
  .site-nav .nav-sep { color: #d0d7de; }
  .site-nav .nav-current { color: #656d76; }
}

</style>
</head>
<body>
<nav class="site-nav">
  <a href="../index.html">← 半导体投研信息中心</a>
  <span class="nav-sep">/</span>
  <span class="nav-current">AI服务器分析报告</span>
</nav>

<header class="hero">
  <div class="hero-content">
    <h1>AI服务器液冷模块技术深度分析</h1>
    <p class="subtitle">从热设计挑战到物理极限——冷板、浸没、两相液冷技术全景解析</p>
    <div class="meta">
      <span><span class="dot"></span>数据截至 2026年8月</span>
      <span><span class="dot"></span>覆盖 TDP演进 / 液冷类型 / 供应链 / 物理极限</span>
      <span><span class="dot"></span>含前沿散热技术与路线图</span>
    </div>
    <a href="../index.html" class="back-link">返回 AI服务器分析报告</a>
  </div>
</header>

<nav class="toc">
  <div class="toc-inner">
    <a href="#summary">执行摘要</a>
    <a href="#tdp">热设计挑战</a>
    <a href="#types">液冷类型</a>
    <a href="#market">市场规模</a>
    <a href="#supply">供应链</a>
    <a href="#tim">TIM材料</a>
    <a href="#limits">物理极限</a>
    <a href="#frontier">前沿技术</a>
    <a href="#roadmap">路线图</a>
    <a href="#conclusion">结论</a>
  </div>
</nav>

<section id="summary">
  <div class="container">
    <h2>执行摘要</h2>
    <p>AI算力爆发正以前所未有的速度推动芯片功耗攀升。<strong>NVIDIA GPU TDP从A100的400W飙升至B300的1400W</strong>，单机柜功率密度从5-10kW跃升至120-132kW（GB200 NVL72），预计2026年突破 <mark class="key">240kW</mark><sup><a href="#cite-28">[28]</a></sup>。传统风冷在30kW/rack以上已面临散热瓶颈，液冷从"可选"变为"必需"<sup><a href="#cite-2">[2]</a></sup>。</p>
    <p>2026年全球智算中心液冷市场规模达 <mark class="key">1147亿元人民币</mark>（约159亿美元），同比增长273%<sup><a href="#cite-2">[2]</a></sup>。AI芯片液冷渗透率从2025年的33%提升至2026年的53%，2027年逼近60%<sup><a href="#cite-4">[4]</a></sup>。冷板式液冷占绝对主导（85%以上份额），两相液冷和浸没式方案在高密度场景加速渗透<sup><a href="#cite-2">[2]</a></sup>。</p>
    <p>芯片内部热阻成为最大瓶颈——<strong>3D堆叠芯片中约85%的热问题来自层间热阻</strong>，而非外部散热器<sup><a href="#cite-3">[3]</a></sup>。导热界面材料（TIM）热阻、微通道散热极限、水资源约束构成多重物理边界。前沿方向包括微流体芯片内冷却、3D热支架金刚石材料、两相冷板蒸发冷却等。</p>

    <div class="stat-grid">
      <div class="stat-card"><div class="number">1400W</div><div class="label">B300 GPU TDP</div></div>
      <div class="stat-card"><div class="number red">240kW</div><div class="label">2026年机柜功率密度预期</div></div>
      <div class="stat-card"><div class="number green">53%</div><div class="label">2026年AI芯片液冷渗透率</div></div>
      <div class="stat-card"><div class="number amber">1147亿</div><div class="label">2026年中国智算液冷市场（元）</div></div>
    </div>
  </div>
</section>

<section id="tdp">
  <div class="container">
    <h2>一、AI服务器热设计挑战</h2>

    <h3>1.1 GPU TDP演进</h3>
    <p>AI芯片功耗正呈指数级增长，每代GPU的TDP几乎翻倍：</p>

    <figure class="chart-figure">
      <figcaption>图1：NVIDIA GPU TDP演进趋势</figcaption>
      <div id="chart-tdp-evolution" class="chart-container" style="min-height:380px"></div>
    </figure>

    <table>
      <thead><tr><th>型号</th><th>架构</th><th>单GPU TDP</th><th>发布时间</th><th>来源</th></tr></thead>
      <tbody>
        <tr><td>A100</td><td>Ampere</td><td>400W</td><td>2020</td><td><sup><a href="#cite-19">[19]</a></sup></td></tr>
        <tr><td>H100 SXM</td><td>Hopper</td><td>700W</td><td>2022</td><td><sup><a href="#cite-19">[19]</a></sup></td></tr>
        <tr><td>H200</td><td>Hopper</td><td>700W</td><td>2023Q4</td><td><sup><a href="#cite-20">[20]</a></sup></td></tr>
        <tr><td>B200</td><td>Blackwell</td><td>1000W</td><td>2024</td><td><sup><a href="#cite-21">[21]</a></sup></td></tr>
        <tr><td>B300</td><td>Blackwell Ultra</td><td><strong>1400W</strong></td><td>2025</td><td><sup><a href="#cite-21">[21]</a></sup></td></tr>
        <tr><td>Rubin（预测）</td><td>Rubin</td><td><strong>1800W</strong></td><td>2026-2027</td><td><sup><a href="#cite-3">[3]</a></sup></td></tr>
      </tbody>
    </table>

    <p>HGX B200整机功耗14.3kW（8 GPU），相比HGX A100的6.5kW总功耗翻倍以上<sup><a href="#cite-24">[24]</a></sup>。AMD方面，MI300X为750W，MI325X/MI350X为1000W，MI355X采用直接液冷方案，TDP达1400W<sup><a href="#cite-26">[26]</a></sup>。</p>

    <h3>1.2 机柜功率密度演进</h3>

    <figure class="chart-figure">
      <figcaption>图2：数据中心机柜功率密度演进（2020-2027）</figcaption>
      <div id="chart-rack-density" class="chart-container" style="min-height:380px"></div>
    </figure>

    <p>NVIDIA Blackwell架构已推动单机柜功率向120kW级迈进，下一代系统目标200kW以上，<strong>7年内功率密度增长25倍</strong><sup><a href="#cite-28">[28]</a></sup>。传统风冷散热极限约20-40kW/机柜，超过此值风冷难以有效散热<sup><a href="#cite-29">[29]</a></sup>。</p>

    <h3>1.3 芯片热流密度与热点效应</h3>
    <p>当前AI芯片局部热流密度已普遍超过 <mark class="key">300 W/cm²</mark>，部分热点逼近600 W/cm²<sup><a href="#cite-1">[1]</a></sup>。3D HBM-on-GPU架构中，纯3D集成在AI训练负载下峰值GPU温度可达 <strong>141.7°C</strong>，而2.5D方案仅69.1°C<sup><a href="#cite-6">[6]</a></sup>。</p>

    <div class="callout warning">
      <div class="callout-title">3D堆叠散热瓶颈</div>
      <p>Stanford大学研究指出，3D堆叠芯片中约 <strong>85%的热问题来自芯片内部层间热阻</strong>，而非外部散热器<sup><a href="#cite-3">[3]</a></sup>。后端互连层使用低介电常数材料（热绝缘体），使得热量难以传导至表面散热器。Imec通过STCO（系统-技术协同优化）可将峰值温度从141.7°C降至70.8°C，但需付出28%的工作负载惩罚<sup><a href="#cite-6">[6]</a></sup>。</p>
    </div>
  </div>
</section>

<section id="types">
  <div class="container">
    <h2>二、液冷技术类型深度分析</h2>

    <h3>2.1 冷板式液冷（Cold Plate / Direct-to-Chip）</h3>
    <p>冷板式液冷是当前AI服务器的主流方案，占液冷出货量约70%<sup><a href="#cite-7">[7]</a></sup>。</p>

    <h4>典型架构</h4>
    <ul>
      <li><strong>CDU（冷却分配单元）</strong>：N+1冗余设计，含板换隔离一次/二次回路</li>
      <li><strong>冷板（Cold Plate）</strong>：铜微通道，直接贴合GPU/CPU，单GPU热通量≥500W<sup><a href="#cite-8">[8]</a></sup></li>
      <li><strong>Manifold（分水器）</strong>：每NVL2机架双路供/回水管路</li>
      <li><strong>快接头（Quick Disconnect）</strong>：支持模块级热插拔维护</li>
      <li><strong>二次侧冷却液</strong>：去离子水或PG25（25%丙二醇+75%去离子水）</li>
    </ul>

    <p>GB200 NVL72单机架300kW IT负载，CDU配置≥150kW/台×2台（N+1冗余），供水18-22°C，回水≤35°C<sup><a href="#cite-8">[8]</a></sup>。HPE版本每机架132kW（115kW液冷+17kW风冷）<sup><a href="#cite-9">[9]</a></sup>。</p>

    <h3>2.2 浸没式液冷（Immersion Cooling）</h3>
    <table>
      <thead><tr><th>维度</th><th>单相浸没</th><th>两相浸没</th></tr></thead>
      <tbody>
        <tr><td>热传递系数</td><td>基准</td><td>约10倍于单相</td></tr>
        <tr><td>PUE</td><td>约1.1</td><td>1.05-1.08</td></tr>
        <tr><td>冷却液成本</td><td>较低</td><td>较高</td></tr>
        <tr><td>维护复杂度</td><td>相对简单</td><td>复杂</td></tr>
        <tr><td>适用场景</td><td>中高功率密度</td><td>超高密度、极端热通量</td></tr>
      </tbody>
    </table>
    <p>数据来源：ZTE技术期刊<sup><a href="#cite-11">[11]</a></sup><sup><a href="#cite-12">[12]</a></sup>。</p>

    <h3>2.3 两相液冷（Two-Phase）</h3>
    <p>两相液冷利用蒸发冷却原理，冷却液在芯片表面发生相变（液态→气态），通过汽化潜热实现高效散热。<strong>NVIDIA GTC 2026</strong>展示了多项两相冷却突破：</p>
    <ul>
      <li><strong>ZutaCore</strong>：面向HGX B300系统的两相冷却架构，与Munters合作推出无水数据中心方案<sup><a href="#cite-15">[15]</a></sup></li>
      <li><strong>Accelsius NeuCool IR150</strong>：行业首个集成式两相液冷机柜，42U机架，最高150kW散热能力<sup><a href="#cite-16">[16]</a></sup></li>
      <li><strong>CoolIT</strong>：实现500kW+机架100%热量捕获的两相冷却方案<sup><a href="#cite-18">[18]</a></sup></li>
    </ul>

    <h3>2.4 四种液冷方案对比</h3>

    <figure class="chart-figure">
      <figcaption>图3：四种液冷技术多维度雷达对比</figcaption>
      <div id="chart-cooling-radar" class="chart-container" style="min-height:450px"></div>
    </figure>

    <table>
      <thead><tr><th>方案</th><th>每机柜CapEx</th><th>5年OPEX</th><th>PCE增益</th><th>适用密度</th></tr></thead>
      <tbody>
        <tr><td>冷板式</td><td>$22K-$35K</td><td>$18.5K</td><td>+28%-35%</td><td>中高密度</td></tr>
        <tr><td>两相浸没</td><td>$48K-$72K</td><td>$12.2K</td><td>+41%-49%</td><td>超高密度</td></tr>
        <tr><td>背门散热</td><td>$8.5K-$14K</td><td>$29K</td><td>+12%-18%</td><td>低密度改造</td></tr>
      </tbody>
    </table>
    <p>数据来源：Electronics Alibaba<sup><a href="#cite-5">[5]</a></sup>。</p>
  </div>
</section>

<section id="market">
  <div class="container">
    <h2>三、市场规模与渗透率</h2>

    <h3>3.1 全球液冷市场规模</h3>

    <figure class="chart-figure">
      <figcaption>图4：全球数据中心液冷市场规模预测（2025-2031）</figcaption>
      <div id="chart-market-size" class="chart-container" style="min-height:400px"></div>
    </figure>

    <table>
      <thead><tr><th>指标</th><th>数值</th><th>来源</th></tr></thead>
      <tbody>
        <tr><td>2025年全球液冷服务器市场规模</td><td><strong>44.4亿美元</strong></td><td><sup><a href="#cite-1m">[1m]</a></sup></td></tr>
        <tr><td>2026年中国智算液冷市场规模</td><td><strong>1147亿元（+273%）</strong></td><td><sup><a href="#cite-2">[2]</a></sup></td></tr>
        <tr><td>2031年全球液冷市场规模预测</td><td>187.9亿美元</td><td><sup><a href="#cite-24m">[24m]</a></sup></td></tr>
        <tr><td>2025-2030 CAGR</td><td>22.65%</td><td><sup><a href="#cite-24m">[24m]</a></sup></td></tr>
      </tbody>
    </table>

    <h3>3.2 AI芯片液冷渗透率</h3>

    <figure class="chart-figure">
      <figcaption>图5：AI芯片液冷渗透率演进（2024-2027）</figcaption>
      <div id="chart-penetration" class="chart-container" style="min-height:350px"></div>
    </figure>

    <p>Google是液冷采用最激进的企业，AI服务器液冷采用率超过 <mark class="key">80%</mark><sup><a href="#cite-4">[4]</a></sup>。中国液冷服务器渗透率从2025年的20%提升至2026年预测的37%，2027年超50%<sup><a href="#cite-2">[2]</a></sup>。</p>

    <h3>3.3 液冷类型市场份额</h3>
    <table>
      <thead><tr><th>类型</th><th>2025市场份额</th><th>CAGR（2026-2034）</th></tr></thead>
      <tbody>
        <tr><td>直接液冷（冷板式）</td><td><strong>38.5%</strong></td><td>21.4%</td></tr>
        <tr><td>单相浸没式</td><td>24.2%</td><td>23.8%</td></tr>
        <tr><td>两相浸没式</td><td>16.8%</td><td>29.6%</td></tr>
        <tr><td>背门散热</td><td>13.1%</td><td>16.2%</td></tr>
      </tbody>
    </table>
    <p>数据来源：Research Intel O<sup><a href="#cite-6m">[6m]</a></sup>。冷板式液冷在AI服务器出货中占约70%<sup><a href="#cite-7">[7]</a></sup>，赛迪顾问预测冷板数据中心将始终占据85%以上份额<sup><a href="#cite-2">[2]</a></sup>。</p>
  </div>
</section>

<section id="supply">
  <div class="container">
    <h2>四、供应链与竞争格局</h2>

    <h3>4.1 液冷产业链结构</h3>
    <p>AI服务器液冷已形成"核心部件—系统集成—下游应用"完整价值链<sup><a href="#cite-1s">[1s]</a></sup>：</p>
    <ul>
      <li><strong>上游</strong>：冷却液、电磁阀、连接器、Manifold、高导热材料</li>
      <li><strong>中游</strong>：CDU、冷板、快接头、机柜级热管理</li>
      <li><strong>下游</strong>：AI算力芯片、超算中心、智算中心、云服务商</li>
    </ul>

    <h3>4.2 核心组件供应商</h3>
    <table>
      <thead><tr><th>组件</th><th>代表供应商</th></tr></thead>
      <tbody>
        <tr><td><strong>CDU</strong></td><td>Vertiv、Stulz、Boyd、Asetek、JetCool、英维克、申菱、曙光数创<sup><a href="#cite-3s">[3s]</a></sup></td></tr>
        <tr><td><strong>冷板</strong></td><td>CoolIT、英维克、飞荣达、中石科技、Coolermaster<sup><a href="#cite-4s">[4s]</a></sup></td></tr>
        <tr><td><strong>快接头(QD)</strong></td><td>Amphenol（SnapQD）、Stäubli（UQD）、CPC（Everis）、CEJN<sup><a href="#cite-7s">[7s]</a></sup></td></tr>
        <tr><td><strong>冷却液</strong></td><td>3M（Novec/Fluorinert）、Shell、Nugatec<sup><a href="#cite-9s">[9s]</a></sup></td></tr>
      </tbody>
    </table>

    <h3>4.3 全球主要液冷厂商</h3>
    <table>
      <thead><tr><th>厂商</th><th>定位</th><th>关键数据</th></tr></thead>
      <tbody>
        <tr><td><strong>Vertiv</strong></td><td>液冷基础设施龙头</td><td>2025年订单积压~150亿美元，Book-to-Bill约2.9x；2026年指引净销售额132.5-137.5亿美元<sup><a href="#cite-21s">[21s]</a></sup></td></tr>
        <tr><td><strong>CoolIT</strong></td><td>冷板式DLC领导者</td><td>2026年预计~5.5亿美元收入；已出货500万+冷板；Ecolab以47.5亿美元收购<sup><a href="#cite-25s">[25s]</a></sup></td></tr>
        <tr><td><strong>英维克</strong></td><td>中国冷板龙头</td><td>国内冷板市占率超40%<sup><a href="#cite-10s">[10s]</a></sup></td></tr>
        <tr><td><strong>浪潮信息</strong></td><td>中国液冷服务器第一</td><td>连续4年中国液冷服务器市占第一，单相冷板全球第一<sup><a href="#cite-10s">[10s]</a></sup></td></tr>
      </tbody>
    </table>

    <h3>4.4 标准化进展</h3>
    <p>OCP UQD标准是液冷互操作性的核心。UQD和UQDB（盲插版）于2020-2021年发布，v2.0合并两者规范，新增混合配置兼容<sup><a href="#cite-15s">[15s]</a></sup>。标准参数：工作压力35psi@60°C，最大压力175psi（12bar），流量>100LPM<sup><a href="#cite-17s">[17s]</a></sup>。</p>

    <div class="callout warning">
      <div class="callout-title">3M冷却液供应链风险</div>
      <p>3M Novec 7100/649/Fluorinert FC-72等产品面临订单与生产压力，2025年3月31日为Novec新订单最后期限<sup><a href="#cite-9s">[9s]</a></sup>。替代品包括Nugatec FluoSolv 649（GWP=1，ODP=0）<sup><a href="#cite-11s">[11s]</a></sup>。3M已推出Novec 7700及流体回收计划<sup><a href="#cite-9s">[9s]</a></sup>。</p>
    </div>
  </div>
</section>

<section id="tim">
  <div class="container">
    <h2>五、导热界面材料（TIM）技术</h2>
    <p>当AI芯片功率密度超过600W/模块时，TIM成为主要性能瓶颈<sup><a href="#cite-7p">[7p]</a></sup>。TIM热阻直接决定芯片到散热器的热传导效率。</p>

    <figure class="chart-figure">
      <figcaption>图6：TIM类型热阻对比</figcaption>
      <div id="chart-tim-resistance" class="chart-container" style="min-height:380px"></div>
    </figure>

    <table>
      <thead><tr><th>TIM类型</th><th>热阻(mm²·K/W)</th><th>热导率(W/(m·K))</th><th>说明</th></tr></thead>
      <tbody>
        <tr><td>聚合物TIM</td><td>1-5</td><td>3-6</td><td>传统方案</td></tr>
        <tr><td>液态金属TIM</td><td>0.01-0.025</td><td>较高</td><td>需防泄漏设计<sup><a href="#cite-7p">[7p]</a></sup></td></tr>
        <tr><td>InSn焊接TIM</td><td>~0.5</td><td>极高</td><td>芯片级高可靠<sup><a href="#cite-8p">[8p]</a></sup></td></tr>
        <tr><td>梯度液态金属-陶瓷</td><td>~0.4</td><td>高</td><td>Nature Nanotech. 2024<sup><a href="#cite-10p">[10p]</a></sup></td></tr>
        <tr><td>碳纳米管/石墨烯</td><td>持续突破</td><td>高</td><td>研究方向<sup><a href="#cite-11p">[11p]</a></sup></td></tr>
      </tbody>
    </table>

    <p>Intel、Google、Tesla、IBM和Laird围绕AI服务器TIM展开专利竞争，形成四大工程策略路线：聚合物垫片、液态金属、焊接TIM、异质TIM架构<sup><a href="#cite-7p">[7p]</a></sup>。</p>
  </div>
</section>

<section id="limits">
  <div class="container">
    <h2>六、物理极限与科学边界</h2>

    <h3>6.1 散热能力极限</h3>

    <figure class="chart-figure">
      <figcaption>图7：不同冷却方式最大热流密度对比</figcaption>
      <div id="chart-heat-flux" class="chart-container" style="min-height:380px"></div>
    </figure>

    <table>
      <thead><tr><th>冷却方式</th><th>最大热流密度(W/cm²)</th><th>备注</th></tr></thead>
      <tbody>
        <tr><td>传统风冷</td><td>~0.1</td><td>可靠处理上限<sup><a href="#cite-1p">[1p]</a></sup></td></tr>
        <tr><td>单相液冷</td><td>80-120</td><td>工程化应用上限<sup><a href="#cite-1p">[1p]</a></sup></td></tr>
        <tr><td>相变冷板</td><td>300-500+</td><td>实测CHF 500-800 W/cm²<sup><a href="#cite-12p">[12p]</a></sup></td></tr>
        <tr><td>两相冷板</td><td>500+</td><td>可应对高负载<sup><a href="#cite-1p">[1p]</a></sup></td></tr>
      </tbody>
    </table>

    <h3>6.2 3D堆叠芯片热阻极限</h3>
    <p>3D HBM-on-GPU架构中，约<strong>85%的热问题来自芯片内部层间热阻</strong><sup><a href="#cite-3">[3]</a></sup>。Imec仿真显示无热缓解时峰值GPU温度达141.7°C，通过STCO可降至70.8°C，但带来28%工作负载惩罚<sup><a href="#cite-6">[6]</a></sup>。</p>

    <h3>6.3 水资源约束</h3>
    <ul>
      <li>传统冷却塔系统每MW年用水约 <mark class="key">260万加仑</mark><sup><a href="#cite-19p">[19p]</a></sup></li>
      <li>NVIDIA 45°C液冷架构可将冷却水消耗降至接近零（约100%减少）<sup><a href="#cite-19p">[19p]</a></sup></li>
      <li>微软宣布所有新数据中心采用闭环液冷，每个设施每年节省超1.25亿升水<sup><a href="#cite-20p">[20p]</a></sup></li>
      <li>全球数据中心2023年直接耗水1400亿升，间接耗水3730亿升<sup><a href="#cite-21p">[21p]</a></sup></li>
    </ul>

    <h3>6.4 CDU规格演进</h3>
    <ul>
      <li><strong>JetCool SmartSense CDU</strong>：6U机架式，最大300kW/单元（7°C温差），可扩展至1.8MW/排<sup><a href="#cite-17p">[17p]</a></sup></li>
      <li><strong>Supermicro DLC-2</strong>：单rack 250kW散热能力，进水温度高达45°C<sup><a href="#cite-18p">[18p]</a></sup></li>
      <li><strong>2026年3月</strong>：Panasonic/Tecnair发布新一代CDU<sup><a href="#cite-40p">[40p]</a></sup></li>
    </ul>
  </div>
</section>

<section id="frontier">
  <div class="container">
    <h2>七、前沿散热技术</h2>

    <h3>7.1 微通道蒸发冷却</h3>
    <p>东京大学2025年4月报道：在硅芯片上形成微细水路，结合毛细管结构和manifold结构，利用水的汽化热实现高效冷却<sup><a href="#cite-13p">[13p]</a></sup>。</p>

    <h3>7.2 嵌入式微通道</h3>
    <ul>
      <li><strong>全金刚石嵌入式歧管微通道散热器（FDMMHS）</strong>：北大在金刚石衬底上激光加工高深宽比微通道<sup><a href="#cite-22p">[22p]</a></sup></li>
      <li><strong>嵌入式微柱阵列</strong>：在1200 W/cm²热流下维持器件温度46.7°C，温升仅27.9K<sup><a href="#cite-14p">[14p]</a></sup></li>
    </ul>

    <h3>7.3 射流冲击冷却</h3>
    <p>射流冲击与微通道混合冷却：约100 jets/cm²，热流密度达 <mark class="key">400 W/cm²</mark>，在持续高热流下具有较高稳定性<sup><a href="#cite-15p">[15p]</a></sup>。</p>

    <h3>7.4 3D热支架与金刚石材料</h3>
    <p>Stanford的3D热支架方案采用多晶金刚石热介质材料，在仅增加6%面积的情况下，支持在3D堆叠中集成12个高功率计算层（相比无热支架方案4倍提升）<sup><a href="#cite-3">[3]</a></sup>。</p>

    <h3>7.5 液冷与CPO/光模块协同</h3>
    <ul>
      <li>CPO系统功率密度激增导致热串扰加剧<sup><a href="#cite-30p">[30p]</a></sup></li>
      <li>中科院微电子所针对51.2T CPO系统设计液冷方案，4L/min流速下实现优化<sup><a href="#cite-30p">[30p]</a></sup></li>
      <li>NVIDIA CPO采用独立热控制管理ELS，降低波长漂移和激光老化<sup><a href="#cite-31p">[31p]</a></sup></li>
    </ul>
  </div>
</section>

<section id="roadmap">
  <div class="container">
    <h2>八、未来技术路线图</h2>

    <figure class="diagram">
      <pre class="mermaid">
timeline
    title AI服务器液冷技术演进路线
    section 2024-2025
        冷板式液冷规模化 : GB200 NVL72部署
        AI芯片液冷渗透率33% : 超过风冷拐点
        TIM技术升级 : 液态金属替代聚合物
    section 2026
        GB300全液冷机架 : 72GPU+36CPU液冷
        渗透率突破53% : 中国液冷市场1147亿元
        两相冷板商业化 : GTC 2026展示
        45°C进水架构 : NVIDIA零水耗方案
    section 2027-2028
        Rubin架构1800W TDP : 两相液冷必需
        机柜密度突破240kW : 浸没式加速渗透
        微通道芯片内冷却 : 实验室验证
    section 2029+
        微流体芯片内冷却 : 嵌入硅芯片微通道
        3D热支架+全栈协同 : 从芯片到设施一体化
        零水耗数据中心 : 闭环液冷成标配
      </pre>
      <figcaption>图8：AI服务器液冷技术演进路线</figcaption>
    </figure>

    <h3>8.1 GPU TDP极限预测</h3>
    <table>
      <thead><tr><th>架构</th><th>预测TDP</th><th>来源</th></tr></thead>
      <tbody>
        <tr><td>Blackwell Ultra（B300）</td><td>1400W</td><td><sup><a href="#cite-5p">[5p]</a></sup></td></tr>
        <tr><td>Rubin</td><td>1800W</td><td><sup><a href="#cite-3">[3]</a></sup></td></tr>
        <tr><td>Feynman（下一代）</td><td>1800-6000W</td><td><sup><a href="#cite-2p">[2p]</a></sup></td></tr>
      </tbody>
    </table>

    <h3>8.2 关键部署案例</h3>
    <table>
      <thead><tr><th>企业</th><th>液冷方案</th><th>关键数据</th></tr></thead>
      <tbody>
        <tr><td><strong>NVIDIA</strong></td><td>GB300 NVL72全液冷机架</td><td>72 GPU + 36 CPU，Vera Rubin采用45°C进水零水耗架构<sup><a href="#cite-19p">[19p]</a></sup></td></tr>
        <tr><td><strong>Google</strong></td><td>TPU v6/v7液冷-液冷架构</td><td>液冷采用率超80%，B300 CDU需求33,000台<sup><a href="#cite-4">[4]</a></sup><sup><a href="#cite-32s">[32s]</a></sup></td></tr>
        <tr><td><strong>微软</strong></td><td>Grace Blackwell液冷规模化</td><td>数十万套GPU部署，能效提升15-20%，水耗减少30-50%<sup><a href="#cite-38s">[38s]</a></sup></td></tr>
        <tr><td><strong>阿里</strong></td><td>6.2万台液冷服务器</td><td>2025年单年部署，用于大模型推理集群<sup><a href="#cite-39s">[39s]</a></sup></td></tr>
        <tr><td><strong>字节</strong></td><td>AI Rack 3.0全液冷</td><td>双柜576颗XPU，100%全液冷散热<sup><a href="#cite-41s">[41s]</a></sup></td></tr>
        <tr><td><strong>Oracle</strong></td><td>50,000颗MI450液冷集群</td><td>2026Q3起，Helios机架1.4 exaFLOPS<sup><a href="#cite-42s">[42s]</a></sup></td></tr>
      </tbody>
    </table>
  </div>
</section>

<section id="conclusion">
  <div class="container">
    <h2>九、结论与展望</h2>

    <p><strong>液冷从可选到必需</strong>：GPU TDP从400W向1400W+演进，机柜功率密度从10kW向240kW+攀升，风冷在30kW/rack以上已无法有效散热。2026年AI芯片液冷渗透率达53%，2027年逼近60%<sup><a href="#cite-4">[4]</a></sup>。</p>

    <p><strong>冷板式主导，两相加速</strong>：冷板式液冷占85%以上份额，是当前主流方案。两相液冷以29.6%的CAGR加速增长，在超高密度场景具有不可替代优势<sup><a href="#cite-6m">[6m]</a></sup>。</p>

    <p><strong>芯片内部是最大瓶颈</strong>：3D堆叠芯片中85%的热问题来自层间热阻，外部散热器效率再高也无法解决内部传热瓶颈。TIM材料创新和3D热支架是突破方向<sup><a href="#cite-3">[3]</a></sup>。</p>

    <p><strong>零水耗是终局方向</strong>：NVIDIA 45°C进水架构和微软闭环液冷方案正推动数据中心从"用水大户"向"零水耗"转型<sup><a href="#cite-19p">[19p]</a></sup><sup><a href="#cite-20p">[20p]</a></sup>。</p>

    <div class="stat-grid">
      <div class="stat-card"><div class="number">600W/cm²</div><div class="label">芯片热点热流密度</div></div>
      <div class="stat-card"><div class="number red">85%</div><div class="label">3D芯片内部热阻占比</div></div>
      <div class="stat-card"><div class="number green">1.035</div><div class="label">联想相变浸没PUE</div></div>
      <div class="stat-card"><div class="number amber">45°C</div><div class="label">NVIDIA零水耗进水温度</div></div>
    </div>

    <div class="callout success">
      <div class="callout-title">终局判断</div>
      <p>AI服务器散热正从"外部散热器优化"转向"芯片内部热路径设计"。微流体芯片内冷却+3D热支架+全栈液冷一体化是未来10年的系统性演进方向。两相冷板/浸没在Rubin架构（1800W TDP）后将从可选变为必需。液冷与CPO/光模块的协同散热设计将成为高带宽AI fabric的标配。</p>
    </div>
  </div>
</section>

<footer>
  <div class="sources">
    <h2>Sources</h2>
    <ol>
      <li id="cite-1p"><span class="src-title">CSDN - 两相冷板为何成为AI数据中心的"救命稻草"</span><a class="src-url" href="https://devpress.csdn.net/v1/article/detail/156462624" target="_blank" rel="noopener">https://devpress.csdn.net/v1/article/detail/156462624</a></li>
      <li id="cite-2p"><span class="src-title">ComputeForecast - Microfluidic Cooling and On-Chip Thermal Channels</span><a class="src-url" href="https://www.computeforecast.com/long-reads/microfluidic-cooling-ai-chips/" target="_blank" rel="noopener">https://www.computeforecast.com/long-reads/microfluidic-cooling-ai-chips/</a></li>
      <li id="cite-3"><span class="src-title">CACM - Cooling the AI Boom with Microfluidics</span><a class="src-url" href="https://cacm.acm.org/news/cooling-the-ai-boom-with-microfluidics/" target="_blank" rel="noopener">https://cacm.acm.org/news/cooling-the-ai-boom-with-microfluidics/</a></li>
      <li id="cite-4"><span class="src-title">TrendForce - Liquid Cooling Penetration 2026</span><a class="src-url" href="https://www.trendforce.com/presscenter/news/20260817-13183.html" target="_blank" rel="noopener">https://www.trendforce.com/presscenter/news/20260817-13183.html</a></li>
      <li id="cite-5"><span class="src-title">Electronics Alibaba - Cooling Definition Guide 2026</span><a class="src-url" href="https://electronics.alibaba.com/buyingguides/cooling-definition-guide-liquid-vs-immersion-for-high-density-gear" target="_blank" rel="noopener">https://electronics.alibaba.com/buyingguides/cooling-definition-guide-liquid-vs-immersion-for-high-density-gear</a></li>
      <li id="cite-6"><span class="src-title">imec - Mitigates Thermal Bottleneck in 3D HBM-on-GPU</span><a class="src-url" href="https://www.imec-int.com/en/press/imec-mitigates-thermal-bottleneck-3d-hbm-gpu-architectures-using-system-technology-co" target="_blank" rel="noopener">https://www.imec-int.com/en/press/imec-mitigates-thermal-bottleneck-3d-hbm-gpu-architectures-using-system-technology-co</a></li>
      <li id="cite-7p"><span class="src-title">PatSnap - Thermal Interface Material Strategies for AI Servers</span><a class="src-url" href="https://www.patsnap.com/resources/blog/articles/thermal-interface-material-strategies-for-ai-servers/" target="_blank" rel="noopener">https://www.patsnap.com/resources/blog/articles/thermal-interface-material-strategies-for-ai-servers/</a></li>
      <li id="cite-8p"><span class="src-title">Advanced Materials Interfaces - Improving Thermal Performance of Liquid Metal TIMs</span><a class="src-url" href="https://advanced.onlinelibrary.wiley.com/doi/10.1002/admi.202500041" target="_blank" rel="noopener">https://advanced.onlinelibrary.wiley.com/doi/10.1002/admi.202500041</a></li>
      <li id="cite-10p"><span class="src-title">Nature Nanotechnology - Nanoscale Gradient Interface for Efficient Heat Transfer</span><a class="src-url" href="https://www.nature.com/articles/s41565-024-01816-w.pdf" target="_blank" rel="noopener">https://www.nature.com/articles/s41565-024-01816-w.pdf</a></li>
      <li id="cite-11p"><span class="src-title">PMC - Recent Advances in TIM for High-Power Electronics</span><a class="src-url" href="https://pmc.ncbi.nlm.nih.gov/articles/PMC9565324/pdf/nanomaterials-12-03365.pdf" target="_blank" rel="noopener">https://pmc.ncbi.nlm.nih.gov/articles/PMC9565324/pdf/nanomaterials-12-03365.pdf</a></li>
      <li id="cite-12p"><span class="src-title">制冷学报 - Pump-Driven Refrigerant Two-phase Cold-Plate Cooling System</span><a class="src-url" href="https://www.zhilengxuebao.com/en/article/doi/10.3969/j.issn.0253-4339.2024.01.036/" target="_blank" rel="noopener">https://www.zhilengxuebao.com/en/article/doi/10.3969/j.issn.0253-4339.2024.01.036/</a></li>
      <li id="cite-13p"><span class="src-title">University of Tokyo - 三次元マイクロ流路で半導体チップの省エネ水冷を実現</span><a class="src-url" href="https://www.t.u-tokyo.ac.jp/press/pr2025-04-14-001" target="_blank" rel="noopener">https://www.t.u-tokyo.ac.jp/press/pr2025-04-14-001</a></li>
      <li id="cite-14p"><span class="src-title">Semantic Scholar - Embedded Microchannel Cooling Solutions</span><a class="src-url" href="https://pdfs.semanticscholar.org/479a/cdf2895c2f532826e04343f51293f7234145.pdf" target="_blank" rel="noopener">https://pdfs.semanticscholar.org/479a/cdf2895c2f532826e04343f51293f7234145.pdf</a></li>
      <li id="cite-15p"><span class="src-title">Semantic Scholar - Hybrid Microchannel and Jet Impingement Heat Sink</span><a class="src-url" href="https://pdfs.semanticscholar.org/25de/29f11a939c4a50ba6abc6652977fab699052.pdf" target="_blank" rel="noopener">https://pdfs.semanticscholar.org/25de/29f11a939c4a50ba6abc6652977fab699052.pdf</a></li>
      <li id="cite-17p"><span class="src-title">Alibaba - JetCool SmartSense CDU Guide</span><a class="src-url" href="https://electronics.alibaba.com/buyingguides/jetcool-smartsense-cdu-guide-specs,-capacity-use-cases" target="_blank" rel="noopener">https://electronics.alibaba.com/buyingguides/jetcool-smartsense-cdu-guide-specs,-capacity-use-cases</a></li>
      <li id="cite-18p"><span class="src-title">Supermicro - DLC-2 Direct Liquid Cooling Solutions</span><a class="src-url" href="https://www.supermicro.com/en/pressreleases/supermicros-dlc-2-next-generation-direct-liquid-cooling-solutions-aims-reduce-data" target="_blank" rel="noopener">https://www.supermicro.com/en/pressreleases/supermicros-dlc-2-next-generation-direct-liquid-cooling-solutions-aims-reduce-data</a></li>
      <li id="cite-19p"><span class="src-title">NVIDIA Blog - Hotter Than a Hot Tub: The 45°C Breakthrough</span><a class="src-url" href="https://blogs.nvidia.com/blog/liquid-cooling-ai-factories/" target="_blank" rel="noopener">https://blogs.nvidia.com/blog/liquid-cooling-ai-factories/</a></li>
      <li id="cite-20p"><span class="src-title">Moduledge - How Much Water Does AI Use</span><a class="src-url" href="https://www.moduledge.com/blog/ai-water-usage" target="_blank" rel="noopener">https://www.moduledge.com/blog/ai-water-usage</a></li>
      <li id="cite-21p"><span class="src-title">GPU Smith - How Much Water Do Data Centers Use</span><a class="src-url" href="https://gpusmith.com/articles/en/pdfs/how-much-water-do-data-centers-use.pdf" target="_blank" rel="noopener">https://gpusmith.com/articles/en/pdfs/how-much-water-do-data-centers-use.pdf</a></li>
      <li id="cite-22p"><span class="src-title">Peking University - 全金刚石基嵌入式歧管微通道散热器</span><a class="src-url" href="https://ic.pku.edu.cn/xwdt/a248258673af423c8dbb61256beca335.htm" target="_blank" rel="noopener">https://ic.pku.edu.cn/xwdt/a248258673af423c8dbb61256beca335.htm</a></li>
      <li id="cite-30p"><span class="src-title">华中科技大学 - 分立式液冷协同散热破解宽带CPO系统热串扰</span><a class="src-url" href="https://wnlo.hust.edu.cn/info/1209/13249.htm" target="_blank" rel="noopener">https://wnlo.hust.edu.cn/info/1209/13249.htm</a></li>
      <li id="cite-31p"><span class="src-title">NVIDIA Developer - How Industry Collaboration Fosters NVIDIA Co-Packaged Optics</span><a class="src-url" href="https://developer.nvidia.com/blog/how-industry-collaboration-fosters-nvidia-co-packaged-optics" target="_blank" rel="noopener">https://developer.nvidia.com/blog/how-industry-collaboration-fosters-nvidia-co-packaged-optics</a></li>
      <li id="cite-5p"><span class="src-title">NVIDIA Developer - Inside NVIDIA Blackwell Ultra</span><a class="src-url" href="https://developer.nvidia.com/blog/inside-nvidia-blackwell-ultra-the-chip-powering-the-ai-factory-era/" target="_blank" rel="noopener">https://developer.nvidia.com/blog/inside-nvidia-blackwell-ultra-the-chip-powering-the-ai-factory-era/</a></li>
      <li id="cite-1m"><span class="src-title">MarketsandMarkets - Liquid Cooled Server Market</span><a class="src-url" href="https://www.marketsandmarkets.com/Market-Reports/liquid-cooled-server-market-50567002.html" target="_blank" rel="noopener">https://www.marketsandmarkets.com/Market-Reports/liquid-cooled-server-market-50567002.html</a></li>
      <li id="cite-2"><span class="src-title">21世纪经济报道/中金公司 - 液冷AI算力千亿赛道</span><a class="src-url" href="https://finance.sina.com.cn/roll/2026-07-28/doc-inikimee8106825.shtml" target="_blank" rel="noopener">https://finance.sina.com.cn/roll/2026-07-28/doc-inikimee8106825.shtml</a></li>
      <li id="cite-6m"><span class="src-title">Research Intel O - Liquid Cooling Market Research</span><a class="src-url" href="https://researchintelo.com/report/liquid-cooling-system-for-high-density-data-centers-market" target="_blank" rel="noopener">https://researchintelo.com/report/liquid-cooling-system-for-high-density-data-centers-market</a></li>
      <li id="cite-24m"><span class="src-title">Mordor Intelligence - Data Center Liquid Cooling Market</span><a class="src-url" href="https://www.mordorintelligence.com/industry-reports/data-center-liquid-cooling-market" target="_blank" rel="noopener">https://www.mordorintelligence.com/industry-reports/data-center-liquid-cooling-market</a></li>
      <li id="cite-7"><span class="src-title">NASSCOM - Cold Plate Cooling Dominating 2026</span><a class="src-url" href="https://community.nasscom.in/communities/data-science-ai-community/what-cold-plate-cooling-and-why-it-dominating-liquid-cooled" target="_blank" rel="noopener">https://community.nasscom.in/communities/data-science-ai-community/what-cold-plate-cooling-and-why-it-dominating-liquid-cooled</a></li>
      <li id="cite-8"><span class="src-title">Lianli Work - NVIDIA GB200 Cold Plate Liquid Cooling Solution</span><a class="src-url" href="https://www.lianliwork.com/nvidia-gb200-cold-plate-liquid-cooling-solution" target="_blank" rel="noopener">https://www.lianliwork.com/nvidia-gb200-cold-plate-liquid-cooling-solution</a></li>
      <li id="cite-9"><span class="src-title">HPE - NVIDIA GB200 NVL72 by HPE</span><a class="src-url" href="https://buy.hpe.com/au/en/compute/rack-scale-system/nvidia-nvl-system/nvidia-gb200-nvl72-by-hpe/p/1014890104" target="_blank" rel="noopener">https://buy.hpe.com/au/en/compute/rack-scale-system/nvidia-nvl-system/nvidia-gb200-nvl72-by-hpe/p/1014890104</a></li>
      <li id="cite-11"><span class="src-title">ZTE - 相变浸没式液冷系统研究</span><a class="src-url" href="https://www.zte.com.cn/content/dam/zte-site/res-www-zte-com-cn/mediares/magazine/publication/com_cn/article/202503/11.pdf" target="_blank" rel="noopener">https://www.zte.com.cn/content/dam/zte-site/res-www-zte-com-cn/mediares/magazine/publication/com_cn/article/202503/11.pdf</a></li>
      <li id="cite-12"><span class="src-title">Electronics Alibaba - Two-Phase Immersion Cooling Guide</span><a class="src-url" href="https://electronics.alibaba.com/buyingguides/two-phase-immersion-cooling-guide-for-high-density-hardware" target="_blank" rel="noopener">https://electronics.alibaba.com/buyingguides/two-phase-immersion-cooling-guide-for-high-density-hardware</a></li>
      <li id="cite-15"><span class="src-title">NVIDIA GTC 2026 - Two-Phase Cooling EX82049</span><a class="src-url" href="https://www.nvidia.com/en-us/on-demand/session/gtc26-EX82049/" target="_blank" rel="noopener">https://www.nvidia.com/en-us/on-demand/session/gtc26-EX82049/</a></li>
      <li id="cite-16"><span class="src-title">Business Wire - Accelsius NeuCool IR150</span><a class="src-url" href="https://newsvidia.com/accelsius-makes-nvidia-gtc-debut-with-neucool-ir150-the-industrys-first-integrated-rack-for-two-phase-liquid-cooling/" target="_blank" rel="noopener">https://newsvidia.com/accelsius-makes-nvidia-gtc-debut-with-neucool-ir150-the-industrys-first-integrated-rack-for-two-phase-liquid-cooling/</a></li>
      <li id="cite-18"><span class="src-title">NVIDIA GTC 2026 - CoolIT 100% Heat Capture</span><a class="src-url" href="https://www.nvidia.com/en-us/on-demand/session/gtc26-s82004/" target="_blank" rel="noopener">https://www.nvidia.com/en-us/on-demand/session/gtc26-s82004/</a></li>
      <li id="cite-19"><span class="src-title">NVIDIA Developer - Hopper Architecture</span><a class="src-url" href="https://developer.nvidia.com/blog/nvidia-hopper-architecture-in-depth/" target="_blank" rel="noopener">https://developer.nvidia.com/blog/nvidia-hopper-architecture-in-depth/</a></li>
      <li id="cite-20"><span class="src-title">GpuSmith - H200 vs B200 vs B300</span><a class="src-url" href="https://gpusmith.com/articles/en/pdfs/h200-vs-b200-vs-b300-vs-mi325x.pdf" target="_blank" rel="noopener">https://gpusmith.com/articles/en/pdfs/h200-vs-b200-vs-b300-vs-mi325x.pdf</a></li>
      <li id="cite-21"><span class="src-title">Lenovo Press - ThinkSystem GPU Summary</span><a class="src-url" href="https://lenovopress.lenovo.com/lp0768-thinksystem-thinkagile-gpu-summary" target="_blank" rel="noopener">https://lenovopress.lenovo.com/lp0768-thinksystem-thinkagile-gpu-summary</a></li>
      <li id="cite-24"><span class="src-title">GitHub AkazaAkane - NVIDIA Blackwell Evolution</span><a class="src-url" href="https://github.com/AkazaAkane/AIInfra/blob/main/01AICluster/03SuperPod/04Evolution.md" target="_blank" rel="noopener">https://github.com/AkazaAkane/AIInfra/blob/main/01AICluster/03SuperPod/04Evolution.md</a></li>
      <li id="cite-26"><span class="src-title">AMD - MI350/MI355X Specifications</span><a class="src-url" href="https://www.amd.com/en/products/specifications/accelerators.html" target="_blank" rel="noopener">https://www.amd.com/en/products/specifications/accelerators.html</a></li>
      <li id="cite-28"><span class="src-title">AIoT Coast - The Density Cliff: From 8kW to 200kW</span><a class="src-url" href="https://aiofthecoast.dcxps.com/p/the-density-cliff-from-8-kw-to-200" target="_blank" rel="noopener">https://aiofthecoast.dcxps.com/p/the-density-cliff-from-8-kw-to-200</a></li>
      <li id="cite-29"><span class="src-title">电头条 - 液冷强制令</span><a class="src-url" href="https://cn.lianliwork.com/news/tech-giantsare-going-all-In-on-liquid-cooling" target="_blank" rel="noopener">https://cn.lianliwork.com/news/tech-giantsare-going-all-In-on-liquid-cooling</a></li>
      <li id="cite-38s"><span class="src-title">电头条 - 微软液冷部署</span><a class="src-url" href="https://cn.lianliwork.com/news/tech-giantsare-going-all-In-on-liquid-cooling" target="_blank" rel="noopener">https://cn.lianliwork.com/news/tech-giantsare-going-all-In-on-liquid-cooling</a></li>
      <li id="cite-39s"><span class="src-title">豆丁网 - 2026中国互联网液冷服务器</span><a class="src-url" href="https://www.docin.com/touch_new/preview_new.do?id=4977986992" target="_blank" rel="noopener">https://www.docin.com/touch_new/preview_new.do?id=4977986992</a></li>
      <li id="cite-41s"><span class="src-title">杰邦网络 - 字节阿里2026算力规划</span><a class="src-url" href="https://www.jieiis.com/news-details.html?id=60" target="_blank" rel="noopener">https://www.jieiis.com/news-details.html?id=60</a></li>
      <li id="cite-42s"><span class="src-title">Oracle - AMD Partnership</span><a class="src-url" href="https://www.oracle.com/cn/news/announcement/ai-world-oracle-and-amd-expand-partnership-to-help-customers-achieve-next-generation-ai-scale-2025-10-14/" target="_blank" rel="noopener">https://www.oracle.com/cn/news/announcement/ai-world-oracle-and-amd-expand-partnership-to-help-customers-achieve-next-generation-ai-scale-2025-10-14/</a></li>
      <li id="cite-32s"><span class="src-title">SDP Pump - Google Liquid Cooling Demand</span><a class="src-url" href="https://sdppump.com/ar/post/googles-liquid-cooling-demand-far-exceeds-expectations-with-a-guidance-of-33000-cdus-over-two-years-chinas-supply-chain-faces-a-historic-opportunity/" target="_blank" rel="noopener">https://sdppump.com/ar/post/googles-liquid-cooling-demand-far-exceeds-expectations-with-a-guidance-of-33000-cdus-over-two-years-chinas-supply-chain-faces-a-historic-opportunity/</a></li>
      <li id="cite-3s"><span class="src-title">同花顺 - 液冷三大技术路线对比</span><a class="src-url" href="http://news.10jqka.com.cn/deep-topic/topic/dt_01KPAMJPTVN8DT5139WHRQ6SY1" target="_blank" rel="noopener">http://news.10jqka.com.cn/deep-topic/topic/dt_01KPAMJPTVN8DT5139WHRQ6SY1</a></li>
      <li id="cite-4s"><span class="src-title">CoolIT Systems官网</span><a class="src-url" href="https://www.coolitsystems.com/" target="_blank" rel="noopener">https://www.coolitsystems.com/</a></li>
      <li id="cite-7s"><span class="src-title">Amphenol - SnapQD OCP认证</span><a class="src-url" href="https://www.amphenol.com/" target="_blank" rel="noopener">https://www.amphenol.com/</a></li>
      <li id="cite-9s"><span class="src-title">3M - Novec Engineered Fluids</span><a class="src-url" href="https://www.3m.com/" target="_blank" rel="noopener">https://www.3m.com/</a></li>
      <li id="cite-10s"><span class="src-title">同花顺 - 液冷产业链分析</span><a class="src-url" href="http://news.10jqka.com.cn/" target="_blank" rel="noopener">http://news.10jqka.com.cn/</a></li>
      <li id="cite-11s"><span class="src-title">Nugatec - FluoSolv 649</span><a class="src-url" href="https://www.nugatec.com/" target="_blank" rel="noopener">https://www.nugatec.com/</a></li>
      <li id="cite-15s"><span class="src-title">OCP - UQD Standard</span><a class="src-url" href="https://www.opencompute.org/" target="_blank" rel="noopener">https://www.opencompute.org/</a></li>
      <li id="cite-17s"><span class="src-title">OCP - UQD Specifications</span><a class="src-url" href="https://www.opencompute.org/" target="_blank" rel="noopener">https://www.opencompute.org/</a></li>
      <li id="cite-21s"><span class="src-title">Vertiv - 2025 Q4 &amp; 2026 Guidance</span><a class="src-url" href="https://www.vertiv.com/" target="_blank" rel="noopener">https://www.vertiv.com/</a></li>
      <li id="cite-25s"><span class="src-title">Ecolab - CoolIT Acquisition</span><a class="src-url" href="https://www.ecolab.com/" target="_blank" rel="noopener">https://www.ecolab.com/</a></li>
      <li id="cite-40p"><span class="src-title">Panasonic/Tecnair - Liquid Cooling CDU</span><a class="src-url" href="https://www.aircon.panasonic.eu/GB_en/news/new/tecnair-a-panasonic-company-launches-liquid-cooling-cdu-designed-for-high-density-ai-and-hpc-data-centres/" target="_blank" rel="noopener">https://www.aircon.panasonic.eu/GB_en/news/new/tecnair-a-panasonic-company-launches-liquid-cooling-cdu-designed-for-high-density-ai-and-hpc-data-centres/</a></li>
    </ol>
  </div>
</footer>

<script src="./_shared/js/echarts.min.js"></script>
<script src="./_shared/js/mermaid.min.js"></script>
<script>mermaid.initialize({ startOnLoad: true, theme: 'neutral', securityLevel: 'loose' });</script>
<script src="assets/charts-liquid.js"></script>
</body>
</html>
